# 技术要求：
1. 中心模块化机房内部尺寸约为14m*11m，项目分期建设3套双排模块化机柜，共计不少于72个IT机柜。
2. 本次招标建设1套双排模块化机柜组，IT机柜数25个，机房内部IT机柜部署位置需考虑后续2套双排模块化机柜安装位置。
3.机房内部供电设施（含电缆）需要按照3套双排模块化机柜（含列间空调）和4台利旧工业空调及机房内照明等其他需求统筹考虑建设，机柜IT设备供电均为双路供电，机房至中心地下UPS电源间、市电电源间均为双路电源接入。
4. 项目内包含机房内部墙体拆除及机房内部隔音防尘保温装修，机房至中心地下UPS电源间、市电电源间供电线缆的敷设工程。

- 现场图纸拿取：机房 和 ups供电间 ；
- 墙体拆除面积统计；
- 市电和ups 两路总供电线缆长度统计；
- 柴油发电机配置；？？？B级数据中心宜由双重电源供电，当只有一路电源时，应设置柴油发电机组作为备用电源。

# 建设内容：
## 机房改造
1. 拆除124、126房间原有地板和吊顶，两房间隔墙打通，机房内部原有通信供电线路拆除；
2. 机房天花板做防尘、吸音处理，颜色与墙面、地板颜色观；
3. 将机房内所有窗户进行封堵，满足机房内部防尘密封要求。

动环监控是否包含ups系统？？？
防雷接地没有体现，消防需求没有体现???
数据备份？？？？？生产环境备份？？？？
楼板承重？？？？？？



# 供电常识
E≥1.2P (8.1.7-1)
式中 E——不间断电源系统的基本容量(不包含备份不间断电源系统设备)（kW/kVA）；
P——电子信息设备的计算负荷（kW/kVA）。

# 消防常识

## 灭火剂类型	代表系统	数据中心适用性	典型场景
    惰性气体	IG541	    ★★★★★	  金融/云数据中心主机房
    化学气体	七氟丙烷	 ★★★☆	   中小型模块化机房
    高压气体	CO₂	      ★★☆	     配电室（需严格人员撤离）

## 选型逻辑：

环保优先：IG541/全氟己酮是长期选择；

空间适应性：七氟丙烷需8%设计浓度，IG541需39.5%，层高＞3m时IG541更省钢瓶；

安全冗余：IG541喷放后室内氧浓度≈12.5%，优于七氟丙烷（可能产生HF酸性分解物）。



##  B级和C级数据中心的主机房
 B级和C级数据中心的主机房宜设置气体灭火系统，也可设置细水雾灭火系统
或自动喷水灭火系统。
13.1.4 总控中心等长期有人工作的区域应设置自动喷水灭火系统。
常用的气体灭火剂分为**卤代烷**和**惰性混合气体**，前者的典型代表为**七氟丙烷（HFC-227ea）**，后者的典型代表为**IG-541**。卤代烷的灭火机理是化学反应，惰性气体灭火机理是控制氧气浓度和窒息。气体灭火系统具有响应速度快、灭火后药剂无残留、对电子设备损伤小等特点。气体灭火系统自动化程度高、灭火速度快，对于局部火灾有非常强的抑制作用。

**IG541**是一种混合气体IG541灭火剂由52%氮、40%氩、8%二氧化碳三种气体组成，是一种无色、无味、无毒、不导电的气体，臭氧耗损潜能值ODP=0，温室效应潜能值GWP=0，其在大气中存留的时间很短，是一种绿色环保型灭火剂。

　　灭火原理

　　灭火原理作为灭火剂的IG541气体，是绿色环保的产品，具有良好的灭火效果。

　　系统特点同其它灭火系统相比，IG541气体灭火系统具有许多显著特点，完全可以符

　　合各保护区域的使用要求。

　　a、惰性气体组成的灭火剂，对环境完全无害，可长期使用。lG541气体是由自然存在于大

　　气中的三种惰性气体组成，在灭火后它们又重新回归于大气，因此不会对大气环境造成危

　　害。同时，组成IG541气体的三种惰性气体不会随时间而分解或消失，因此lG541气体灭火

　　系统一旦投入使用后，可确保用户长期使用。

　　b、对人体无害，使用于有人活动的场所由于人规定的设计灭火浓度下(37.5%至42.8%)IG541气体本身对人体完全无害，当无火灾或其它危险的情况下有关人员可以停留在已经喷放IG41气体的房间中，而不会有丝毫的危险。即便在系统误喷放的条件下，也不会造成人员伤害。

　　C、不产生任何化学分解物，对精密的仪器设备和珍贵的资料资料无腐蚀作用IG5414气体由惰性气体组成，在火灾时受热后也不会产生化学分解物（特别是酸性物质的分解物)，即使空气湿度较大，也不会在精密的计算机设备和珍贵的资料，凝结腐蚀液而产生腐蚀作用，不会给火灾后的清理带来很大的麻烦。

　　d、保护区域内温度不会急剧下降，对精密的仪器设备和珍贵的资料无任何伤害。灭火剂储存装置，通过选择阀、单向阀的控制，实现对多个防护区保护的灭火系统。组合分配系统灭火剂用量必须满足最大保护区的消防保护要求。一个组合分配系统所保护的防护区不应超过8个，灭火系统的储存装置72小时内不能重新充装恢复工作的，应按系统原储存量的100%设置备用量。


## 在大型精密设备机房中，IG541和七氟丙烷哪种更具优势？

对于精密设备机房和计算机房，IG541和七氟丙烷都是合适的灭火剂，应综合实际情况，结合各自特点选择。对于相同条件下的管网系统，IG541和七氟丙烷哪个更具优势呢，我们可以从灭火机理进行分析：

1、七氟丙烷灭火迅速，对于抢救性保护重要设备，有重要意义！

七氟丙烷属于化学气体灭火剂，灭火机理主要是阻断燃烧链，以化学抑制为主，灭火迅速；IG541等惰性气体灭火系统的灭火机理主要是降低氧气浓度，窒息为主，灭火速度相对较慢。

根据《气体灭火系统及部件》(GB25972)要求，七氟丙烷灭火系统的最大喷射时间为10s，IG541等惰性气体灭火系统的最大喷射时间为60s，七氟丙烷灭火速度更快，对于精密设备和电子机房来说，可以更有效的抢救性保护设备，有重要意义。

2、惰性气体灭火系统不存在灭火剂消耗问题，灭火效能更持久！

七氟丙烷的灭火机理主要是阻断燃烧链，灭火速度极快，但要求这类灭火剂更快更均匀分布至保护区，如保护区的火灾部位不能迅速形成足够浓度的灭火剂蒸汽，不能彻底中断燃烧链，则灭火剂不断被消耗，燃烧不断发展，最终可能导致灭火失败。

对于大型设备的深位火灾，如灭火剂渗透较慢，则可能存在个别部位不能迅速形成足够灭火浓度的情形，存在灭火失败的风险。

相比之下，IG541等惰性气体灭火系统通过窒息灭火，不存在灭火剂消耗的问题，只要有合格的防护区围护结构，就能保证较好的灭火效果。

依此，对于可能存在深位火灾的大型精密设备，IG541等惰性气体灭火系统可能更具优势。